# Vulnerability Briefing — Municipal Water Treatment Reference Plant

_Generated by the Cyber-Physical Attack Surface Modeler._

**Adversary modeled:** capable external actor (nation-state class) entering at internet_gateway, remote_access_host.

## Executive summary

- Risk distribution: 3 High, 7 Moderate, 4 Low.
- Highest-risk assets: **dosing_plc** (High), **pump_plc** (High), **distribution_rtu** (High).
- Most exposed waypoint (chokepoint): **scada_server** (betweenness 0.82) — sits on the most external→critical paths.
- Easiest external→critical path: remote_access_host → scada_server → dosing_plc (2 hops, cost 2.0, target risk High).
- **1 IT/OT segmentation bypass(es)** detected — see below.

## Asset inventory by Purdue level

**L0_PROCESS**
- chlorine_dosing_actuator (actuator) [EtherNet/IP]
- ph_sensor (sensor) [EtherNet/IP]
- distribution_pump (actuator) [Modbus]
- flow_sensor (sensor) [DNP3]

**L1_CONTROL**
- dosing_plc (PLC) — Rockwell Automation ControlLogix 1756-L61 20.011 [EtherNet/IP]
- pump_plc (PLC) — Rockwell Automation CompactLogix 5370 30.011 [EtherNet/IP, Modbus]
- distribution_rtu (RTU) — GE D20 RTU 5.0 [DNP3]

**L2_SUPERVISORY**
- scada_server (SCADA_server) — Inductive Automation Ignition 8.1 [OPC, Modbus]
- operator_hmi (HMI) — Rockwell Automation FactoryTalk View SE 11.0 [OPC]

**L3_OPERATIONS**
- pi_historian (historian) — OSIsoft PI Server 2018 [OPC, SQL]

**L3_5_DMZ**
- dmz_historian_replica (historian) — OSIsoft PI Server 2018 [HTTPS, SQL]

**L4_ENTERPRISE**
- business_workstation (workstation) [HTTPS, RDP]
- remote_access_host (jump_host) [RDP, VNC]

**L5_INTERNET**
- internet_gateway (firewall) [HTTPS]

## Technique exposure (asset × ATT&CK for ICS)

See `figures/heatmap.png` for the full matrix.

- **dosing_plc**: T0811 (Data from Information Repositories), T0821 (Modify Controller Tasking), T0836 (Modify Parameter), T0843 (Program Download), T0886 (Remote Services), T1692.001 (Command Message)
- **pump_plc**: T0811 (Data from Information Repositories), T0821 (Modify Controller Tasking), T0836 (Modify Parameter), T0843 (Program Download), T0886 (Remote Services), T1692.001 (Command Message)
- **distribution_rtu**: T0811 (Data from Information Repositories), T0821 (Modify Controller Tasking), T0836 (Modify Parameter), T0886 (Remote Services), T1692.001 (Command Message)
- **chlorine_dosing_actuator**: T0836 (Modify Parameter), T1692.001 (Command Message)
- **ph_sensor**: T0836 (Modify Parameter), T1692.001 (Command Message)
- **distribution_pump**: T0836 (Modify Parameter), T1692.001 (Command Message)
- **flow_sensor**: T0836 (Modify Parameter), T1692.001 (Command Message)
- **scada_server**: T0836 (Modify Parameter), T1692.001 (Command Message)
- **pi_historian**: T0811 (Data from Information Repositories), T0893 (Data from Local System)
- **dmz_historian_replica**: T0811 (Data from Information Repositories), T0893 (Data from Local System)
- **remote_access_host**: T0822 (External Remote Services), T0886 (Remote Services)
- **operator_hmi**: T0823 (Graphical User Interface), T0835 (Manipulate I/O Image)

## Segmentation findings

Connections that cross the IT/OT boundary **directly, skipping the DMZ** — the segmentation control that should mediate them:
- **remote_access_host** (L4_ENTERPRISE) → **scada_server** (L2_SUPERVISORY) — flat path from IT into OT; highest-priority segmentation fix.

## IEC 62443 zones & conduits

The architecture expressed in IEC 62443 terms — security **zones** (grouped assets) and the **conduits** that connect them.

- **Process / Safety Zone**: chlorine_dosing_actuator, ph_sensor, distribution_pump, flow_sensor
- **Basic Control Zone (Cell/Area)**: dosing_plc, pump_plc, distribution_rtu
- **Supervisory Control Zone**: scada_server, operator_hmi
- **Operations / Site Manufacturing Zone**: pi_historian
- **Industrial DMZ**: dmz_historian_replica
- **Enterprise Zone**: business_workstation, remote_access_host
- **External / Untrusted Zone**: internet_gateway

Conduit concern: IT→OT traffic should traverse the Industrial DMZ; the following conduit(s) bypass it — **remote_access_host → scada_server**.

_Reference: IEC 62443-3-3 — System security requirements and security levels._

## Attack-path findings (easiest external→critical first)

_Paths respect the segmentation policy — edges the firewall denies are excluded. Cost = summed hop difficulty (unauthenticated hops are cheaper)._

1. [2 hops, cost 2.0] remote_access_host → scada_server → dosing_plc — target **dosing_plc** (High)
2. [2 hops, cost 2.0] remote_access_host → scada_server → pump_plc — target **pump_plc** (High)
3. [4 hops, cost 5.0] internet_gateway → business_workstation → remote_access_host → scada_server → dosing_plc — target **dosing_plc** (High)
4. [4 hops, cost 5.0] internet_gateway → business_workstation → remote_access_host → scada_server → pump_plc — target **pump_plc** (High)
5. [5 hops, cost 8.0] internet_gateway → business_workstation → dmz_historian_replica → pi_historian → scada_server → dosing_plc — target **dosing_plc** (High)
6. [5 hops, cost 8.0] internet_gateway → business_workstation → dmz_historian_replica → pi_historian → scada_server → pump_plc — target **pump_plc** (High)
7. [5 hops, cost 8.0] remote_access_host → business_workstation → dmz_historian_replica → pi_historian → scada_server → dosing_plc — target **dosing_plc** (High)
8. [5 hops, cost 8.0] remote_access_host → business_workstation → dmz_historian_replica → pi_historian → scada_server → pump_plc — target **pump_plc** (High)

## Known-CVE summary

**dosing_plc**
- CVE-2022-1161 — CVSS 10.0 (CRITICAL)
- CVE-2021-22681 — CVSS 9.8 (CRITICAL) — **KEV (actively exploited)**
- CVE-2024-3493 — CVSS 8.6 (HIGH)
- CVE-2022-1159 — CVSS 7.7 (HIGH)
- CVE-2024-40619 — CVSS 7.5 (HIGH)

**pump_plc**
- CVE-2016-9343 — CVSS 10.0 (CRITICAL)

**distribution_rtu**
- CVE-2012-6663 — CVSS 7.5 (HIGH)

**scada_server**
- CVE-2022-35890 — CVSS 9.8 (CRITICAL)
- CVE-2022-35869 — CVSS 9.8 (CRITICAL)
- CVE-2023-39475 — CVSS 9.8 (CRITICAL)
- CVE-2023-39476 — CVSS 9.8 (CRITICAL)
- CVE-2023-38121 — CVSS 9.0 (CRITICAL)

**pi_historian**
- CVE-2016-4530 — CVSS 6.5 (MEDIUM)

**dmz_historian_replica**
- CVE-2016-4530 — CVSS 6.5 (MEDIUM)

**operator_hmi**
- CVE-2023-2071 — CVSS 9.8 (CRITICAL)
- CVE-2024-4609 — CVSS 9.8 (CRITICAL)
- CVE-2024-45824 — CVSS 9.8 (CRITICAL)
- CVE-2025-9063 — CVSS 9.8 (CRITICAL)
- CVE-2025-9064 — CVSS 9.1 (CRITICAL)

## Threat-trend mapping (real campaigns vs. this architecture)

_Confidence = fraction of each campaign's characteristic techniques this architecture exposes. A match indicates **shared techniques**, not that the architecture is vulnerable to that specific malware._

- **Stuxnet** (2010, Nuclear enrichment (uranium centrifuges)) — **High confidence** (60% technique coverage: T0821, T0835, T0843)
    - most-exposed assets: dosing_plc (40%), pump_plc (40%), operator_hmi (20%), distribution_rtu (20%)
- **TRITON / TRISIS** (2017, Petrochemical (safety instrumented systems)) — **Moderate confidence** (40% technique coverage: T0821, T0843)
    - most-exposed assets: dosing_plc (40%), pump_plc (40%), distribution_rtu (20%)
- **Industroyer / CrashOverride** (2016, Electric power transmission) — **Low confidence** (20% technique coverage: T1692.001)
    - most-exposed assets: scada_server (20%), dosing_plc (20%), pump_plc (20%), distribution_rtu (20%)

## Prioritized mitigation recommendations

- Harden the chokepoint **scada_server** (segmentation, least-privilege access, monitoring) — it is the highest-leverage single control.
- Constrain the fastest entry path via **remote_access_host** (enforce the IT/OT DMZ, require MFA / brokered access for remote vendors).
- Add authentication / protocol-aware filtering for unauthenticated control assets: scada_server, operator_hmi, dosing_plc, pump_plc, distribution_rtu, chlorine_dosing_actuator, ph_sensor, distribution_pump, flow_sensor.
- Patch actively-exploited (CISA KEV) CVEs on: dosing_plc.

## ATT&CK-grounded mitigations

Countermeasures from MITRE ATT&CK for ICS for the techniques this architecture exposes (most techniques addressed first):

- **M0800 Authorization Enforcement** — addresses T0821, T0836, T0843, T0886
- **M0804 Human User Authentication** — addresses T0821, T0836, T0843, T0886
- **M0930 Network Segmentation** — addresses T0822, T0843, T0886, T1692.001
- **M0947 Audit** — addresses T0811, T0821, T0836, T0843
- **M0807 Network Allowlists** — addresses T0843, T0886, T1692.001
- **M0813 Software Process and Device Authentication** — addresses T0843, T0886, T1692.001
- **M0918 User Account Management** — addresses T0811, T0822, T0886
- **M0937 Filter Network Traffic** — addresses T0843, T0886, T1692.001
- **M0801 Access Management** — addresses T0843, T0886
- **M0802 Communication Authenticity** — addresses T0843, T1692.001
- **M0816 Mitigation Limited or Not Effective** — addresses T0823, T0835
- **M0818 Validate Program Inputs** — addresses T0836, T1692.001

## Figures

- `figures/network.png` — asset graph (color = Purdue level, size = impact)
- `figures/heatmap.png` — technique exposure matrix
- `figures/risk_matrix.png` — likelihood × impact, one point per asset
- `attack_navigator_layer.json` — load at mitre-attack.github.io/attack-navigator for a technique-exposure heatmap

## Scope & limitations

Stating what this analysis does *not* cover is deliberate — it is a static, model-based assessment, not a live audit.

- **Model, not network.** Analyzes a hand-authored architecture model — no traffic capture, scanning, or real device configuration is involved.
- **Attack paths are reachability, not exploits.** A path assumes a policy-permitted edge to an exploitable (e.g. unauthenticated) service is traversable; it does not model exploit reliability, chaining difficulty, or detection/response.
- **Segmentation is zone/protocol-level.** Boundaries are matched on the destination's protocols, not full firewall-rule semantics (5-tuples, NAT, deep inspection).
- **Scores are a documented heuristic.** The 800-30 Table I-2 combination is from the standard; the factor weights are engineering judgment, validated robust to ±20% perturbation for the *priority ranking* but not for fine-grained ordering among same-band assets (see `data/risk_rubric.md`).
- **CVEs match by product, point-in-time.** Matched by CPE vendor/product across versions (not pinned to exact firmware); KEV membership and CVE lists drift, so the snapshot should be refreshed.
- **Trend matches mean shared techniques**, not vulnerability to the specific malware. Technique mapping is rule-based and not exhaustive of ATT&CK for ICS.
